{\renewcommand{\arraystretch}{1.15}\footnotesize
\begin{tabular}{@{}>{\raggedright\arraybackslash}p{0.33\linewidth}>{\raggedright\arraybackslash}p{0.60\linewidth}@{}}
\toprule
Quantity & Result\\\midrule
Nadir after the 50 MW step & 49.659 Hz (C1, GFL with MPPT) against 49.906 Hz (C4, GFM with 10\% reserve), inside the IEGC band 49.90 to 50.05 Hz\\
RoCoF at the step (instantaneous) & 0.332 Hz/s (C1) against 0.162 Hz/s (C4); GFL with the same reserve (C3) stays at 0.332 Hz/s\\
Late sag of C2 (support, no reserve) & 49.815 Hz at 11.2 s, settling at $-0.160$ Hz: worse than no support (C1, $-0.148$ Hz)\\
System inertia $H_{sys}$ & 3.76 s (C1, GFL) against 8.51 s (C4, GFM); all-synchronous C0: 5.88 s\\
Reserve and kinetic energy per turbine at 9 m/s & reserve 84.4 kW; releasable 1.357 MJ down to the MPPT speed (3.232 MJ down to 0.5 pu speed)\\
Weak-grid stability & GFL critical SCR 1.30 to 1.37 (PLL 40 to 10 Hz); GFM stable down to the static limit near 1.0 (last equilibrium SCR 1.01)\\
Nadir versus wind share, 10 to 60\% & GFL-MPPT worsens from 49.751 to 49.547 Hz; GFM improves from 49.811 to 49.928 Hz\\
\bottomrule
\end{tabular}}
